

// Apply migration logic using empty migration module in with clause.

actor {}
